Index;Obj.Type;Object Id;Obj.Name;Value;Description;Datum;Uhrzeit
AV-0;AnalogValue;0;System Time Year ;2022;;06.12.2022;14:25:29
AV-1;AnalogValue;1;System Time Month ;12;;06.12.2022;14:25:29
AV-2;AnalogValue;2;System Time Date ;6;;06.12.2022;14:25:29
AV-3;AnalogValue;3;System Time Hour ;14;;06.12.2022;14:25:29
AV-4;AnalogValue;4;System Time Minute ;25;;06.12.2022;14:25:29
AV-5;AnalogValue;5;System Time Second ;35;;06.12.2022;14:25:29
AV-100;AnalogValue;100;AHU Min Supply Fan Speed ;0;;06.12.2022;14:25:29
AV-101;AnalogValue;101;AHU Max Supply Fan Speed ;100;;06.12.2022;14:25:29
AV-102;AnalogValue;102;AHU Min Extract Fan Speed ;0;;06.12.2022;14:25:29
AV-103;AnalogValue;103;AHU Max Extract Fan Speed ;100;;06.12.2022;14:25:29
AV-104;AnalogValue;104;Minimum Supply Air Temperature ;15;;06.12.2022;14:25:29
AV-105;AnalogValue;105;Highest Allowed Cooling Water Temp ;15;;06.12.2022;14:25:29
AV-106;AnalogValue;106;Lowest Allowed Heating Water Temp ;25;;06.12.2022;14:25:29
AV-107;AnalogValue;107;Winter Start Temperature ;-10;;06.12.2022;14:25:29
AV-108;AnalogValue;108;Winter Max Temperature ;-30;;06.12.2022;14:25:29
AV-109;AnalogValue;109;Winter Temp Diff ;0;;06.12.2022;14:25:29
AV-110;AnalogValue;110;Summer Start Temperature ;20;;06.12.2022;14:25:29
AV-111;AnalogValue;111;Summer Max Temperature ;40;;06.12.2022;14:25:29
AV-112;AnalogValue;112;Summer Temp Diff ;10;;06.12.2022;14:25:29
AV-113;AnalogValue;113;Max Supply Pressure ;1000;;06.12.2022;14:25:29
AV-114;AnalogValue;114;Max Extract Pressure ;1000;;06.12.2022;14:25:29
AV-1001;AnalogValue;1001;ZoneModule 1 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-1002;AnalogValue;1002;ZoneModule 1 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-1003;AnalogValue;1003;ZoneModule 1 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-1004;AnalogValue;1004;ZoneModule 1 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-1005;AnalogValue;1005;ZoneModule 1 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-1006;AnalogValue;1006;ZoneModule 1 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-1007;AnalogValue;1007;ZoneModule 1 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1008;AnalogValue;1008;ZoneModule 1 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1009;AnalogValue;1009;ZoneModule 1 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-1010;AnalogValue;1010;ZoneModule 1 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-1011;AnalogValue;1011;ZoneModule 1 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1012;AnalogValue;1012;ZoneModule 1 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1013;AnalogValue;1013;ZoneModule 1 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1014;AnalogValue;1014;ZoneModule 1 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-1015;AnalogValue;1015;ZoneModule 1 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1016;AnalogValue;1016;ZoneModule 1 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-1017;AnalogValue;1017;ZoneModule 1 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-1018;AnalogValue;1018;ZoneModule 1 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-1019;AnalogValue;1019;ZoneModule 1 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-1020;AnalogValue;1020;ZoneModule 1 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-1021;AnalogValue;1021;ZoneModule 1 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-1101;AnalogValue;1101;ZoneModule 2 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-1102;AnalogValue;1102;ZoneModule 2 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-1103;AnalogValue;1103;ZoneModule 2 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-1104;AnalogValue;1104;ZoneModule 2 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-1105;AnalogValue;1105;ZoneModule 2 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-1106;AnalogValue;1106;ZoneModule 2 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-1107;AnalogValue;1107;ZoneModule 2 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1108;AnalogValue;1108;ZoneModule 2 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1109;AnalogValue;1109;ZoneModule 2 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-1110;AnalogValue;1110;ZoneModule 2 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-1111;AnalogValue;1111;ZoneModule 2 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1112;AnalogValue;1112;ZoneModule 2 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1113;AnalogValue;1113;ZoneModule 2 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1114;AnalogValue;1114;ZoneModule 2 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-1115;AnalogValue;1115;ZoneModule 2 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1116;AnalogValue;1116;ZoneModule 2 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-1117;AnalogValue;1117;ZoneModule 2 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-1118;AnalogValue;1118;ZoneModule 2 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-1119;AnalogValue;1119;ZoneModule 2 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-1120;AnalogValue;1120;ZoneModule 2 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-1121;AnalogValue;1121;ZoneModule 2 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-1201;AnalogValue;1201;ZoneModule 3 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-1202;AnalogValue;1202;ZoneModule 3 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-1203;AnalogValue;1203;ZoneModule 3 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-1204;AnalogValue;1204;ZoneModule 3 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-1205;AnalogValue;1205;ZoneModule 3 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-1206;AnalogValue;1206;ZoneModule 3 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-1207;AnalogValue;1207;ZoneModule 3 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1208;AnalogValue;1208;ZoneModule 3 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1209;AnalogValue;1209;ZoneModule 3 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-1210;AnalogValue;1210;ZoneModule 3 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-1211;AnalogValue;1211;ZoneModule 3 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1212;AnalogValue;1212;ZoneModule 3 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1213;AnalogValue;1213;ZoneModule 3 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1214;AnalogValue;1214;ZoneModule 3 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-1215;AnalogValue;1215;ZoneModule 3 VAV Extract Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-1216;AnalogValue;1216;ZoneModule 3 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-1217;AnalogValue;1217;ZoneModule 3 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-1218;AnalogValue;1218;ZoneModule 3 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-1219;AnalogValue;1219;ZoneModule 3 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-1220;AnalogValue;1220;ZoneModule 3 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-1221;AnalogValue;1221;ZoneModule 3 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-1301;AnalogValue;1301;ZoneModule 4 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-1302;AnalogValue;1302;ZoneModule 4 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-1303;AnalogValue;1303;ZoneModule 4 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-1304;AnalogValue;1304;ZoneModule 4 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-1305;AnalogValue;1305;ZoneModule 4 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-1306;AnalogValue;1306;ZoneModule 4 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-1307;AnalogValue;1307;ZoneModule 4 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1308;AnalogValue;1308;ZoneModule 4 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1309;AnalogValue;1309;ZoneModule 4 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-1310;AnalogValue;1310;ZoneModule 4 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-1311;AnalogValue;1311;ZoneModule 4 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1312;AnalogValue;1312;ZoneModule 4 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1313;AnalogValue;1313;ZoneModule 4 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1314;AnalogValue;1314;ZoneModule 4 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-1315;AnalogValue;1315;ZoneModule 4 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1316;AnalogValue;1316;ZoneModule 4 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-1317;AnalogValue;1317;ZoneModule 4 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-1318;AnalogValue;1318;ZoneModule 4 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-1319;AnalogValue;1319;ZoneModule 4 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-1320;AnalogValue;1320;ZoneModule 4 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-1321;AnalogValue;1321;ZoneModule 4 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-1401;AnalogValue;1401;ZoneModule 5 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-1402;AnalogValue;1402;ZoneModule 5 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-1403;AnalogValue;1403;ZoneModule 5 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-1404;AnalogValue;1404;ZoneModule 5 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-1405;AnalogValue;1405;ZoneModule 5 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-1406;AnalogValue;1406;ZoneModule 5 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-1407;AnalogValue;1407;ZoneModule 5 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1408;AnalogValue;1408;ZoneModule 5 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1409;AnalogValue;1409;ZoneModule 5 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-1410;AnalogValue;1410;ZoneModule 5 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-1411;AnalogValue;1411;ZoneModule 5 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1412;AnalogValue;1412;ZoneModule 5 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1413;AnalogValue;1413;ZoneModule 5 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1414;AnalogValue;1414;ZoneModule 5 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-1415;AnalogValue;1415;ZoneModule 5 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1416;AnalogValue;1416;ZoneModule 5 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-1417;AnalogValue;1417;ZoneModule 5 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-1418;AnalogValue;1418;ZoneModule 5 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-1419;AnalogValue;1419;ZoneModule 5 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-1420;AnalogValue;1420;ZoneModule 5 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-1421;AnalogValue;1421;ZoneModule 5 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-1501;AnalogValue;1501;ZoneModule 6 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-1502;AnalogValue;1502;ZoneModule 6 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-1503;AnalogValue;1503;ZoneModule 6 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-1504;AnalogValue;1504;ZoneModule 6 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-1505;AnalogValue;1505;ZoneModule 6 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-1506;AnalogValue;1506;ZoneModule 6 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-1507;AnalogValue;1507;ZoneModule 6 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1508;AnalogValue;1508;ZoneModule 6 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1509;AnalogValue;1509;ZoneModule 6 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-1510;AnalogValue;1510;ZoneModule 6 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-1511;AnalogValue;1511;ZoneModule 6 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1512;AnalogValue;1512;ZoneModule 6 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1513;AnalogValue;1513;ZoneModule 6 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1514;AnalogValue;1514;ZoneModule 6 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-1515;AnalogValue;1515;ZoneModule 6 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1516;AnalogValue;1516;ZoneModule 6 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-1517;AnalogValue;1517;ZoneModule 6 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-1518;AnalogValue;1518;ZoneModule 6 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-1519;AnalogValue;1519;ZoneModule 6 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-1520;AnalogValue;1520;ZoneModule 6 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-1521;AnalogValue;1521;ZoneModule 6 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-1601;AnalogValue;1601;ZoneModule 7 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-1602;AnalogValue;1602;ZoneModule 7 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-1603;AnalogValue;1603;ZoneModule 7 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-1604;AnalogValue;1604;ZoneModule 7 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-1605;AnalogValue;1605;ZoneModule 7 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-1606;AnalogValue;1606;ZoneModule 7 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-1607;AnalogValue;1607;ZoneModule 7 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1608;AnalogValue;1608;ZoneModule 7 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1609;AnalogValue;1609;ZoneModule 7 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-1610;AnalogValue;1610;ZoneModule 7 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-1611;AnalogValue;1611;ZoneModule 7 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1612;AnalogValue;1612;ZoneModule 7 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1613;AnalogValue;1613;ZoneModule 7 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1614;AnalogValue;1614;ZoneModule 7 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-1615;AnalogValue;1615;ZoneModule 7 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1616;AnalogValue;1616;ZoneModule 7 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-1617;AnalogValue;1617;ZoneModule 7 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-1618;AnalogValue;1618;ZoneModule 7 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-1619;AnalogValue;1619;ZoneModule 7 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-1620;AnalogValue;1620;ZoneModule 7 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-1621;AnalogValue;1621;ZoneModule 7 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-1701;AnalogValue;1701;ZoneModule 8 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-1702;AnalogValue;1702;ZoneModule 8 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-1703;AnalogValue;1703;ZoneModule 8 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-1704;AnalogValue;1704;ZoneModule 8 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-1705;AnalogValue;1705;ZoneModule 8 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-1706;AnalogValue;1706;ZoneModule 8 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-1707;AnalogValue;1707;ZoneModule 8 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1708;AnalogValue;1708;ZoneModule 8 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1709;AnalogValue;1709;ZoneModule 8 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-1710;AnalogValue;1710;ZoneModule 8 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-1711;AnalogValue;1711;ZoneModule 8 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1712;AnalogValue;1712;ZoneModule 8 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1713;AnalogValue;1713;ZoneModule 8 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1714;AnalogValue;1714;ZoneModule 8 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-1715;AnalogValue;1715;ZoneModule 8 VAV Extract Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-1716;AnalogValue;1716;ZoneModule 8 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-1717;AnalogValue;1717;ZoneModule 8 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-1718;AnalogValue;1718;ZoneModule 8 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-1719;AnalogValue;1719;ZoneModule 8 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-1720;AnalogValue;1720;ZoneModule 8 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-1721;AnalogValue;1721;ZoneModule 8 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-1801;AnalogValue;1801;ZoneModule 9 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-1802;AnalogValue;1802;ZoneModule 9 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-1803;AnalogValue;1803;ZoneModule 9 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-1804;AnalogValue;1804;ZoneModule 9 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-1805;AnalogValue;1805;ZoneModule 9 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-1806;AnalogValue;1806;ZoneModule 9 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-1807;AnalogValue;1807;ZoneModule 9 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1808;AnalogValue;1808;ZoneModule 9 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1809;AnalogValue;1809;ZoneModule 9 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-1810;AnalogValue;1810;ZoneModule 9 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-1811;AnalogValue;1811;ZoneModule 9 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1812;AnalogValue;1812;ZoneModule 9 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1813;AnalogValue;1813;ZoneModule 9 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1814;AnalogValue;1814;ZoneModule 9 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-1815;AnalogValue;1815;ZoneModule 9 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1816;AnalogValue;1816;ZoneModule 9 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-1817;AnalogValue;1817;ZoneModule 9 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-1818;AnalogValue;1818;ZoneModule 9 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-1819;AnalogValue;1819;ZoneModule 9 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-1820;AnalogValue;1820;ZoneModule 9 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-1821;AnalogValue;1821;ZoneModule 9 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-1901;AnalogValue;1901;ZoneModule 10 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-1902;AnalogValue;1902;ZoneModule 10 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-1903;AnalogValue;1903;ZoneModule 10 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-1904;AnalogValue;1904;ZoneModule 10 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-1905;AnalogValue;1905;ZoneModule 10 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-1906;AnalogValue;1906;ZoneModule 10 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-1907;AnalogValue;1907;ZoneModule 10 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1908;AnalogValue;1908;ZoneModule 10 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1909;AnalogValue;1909;ZoneModule 10 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-1910;AnalogValue;1910;ZoneModule 10 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-1911;AnalogValue;1911;ZoneModule 10 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-1912;AnalogValue;1912;ZoneModule 10 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-1913;AnalogValue;1913;ZoneModule 10 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1914;AnalogValue;1914;ZoneModule 10 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-1915;AnalogValue;1915;ZoneModule 10 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-1916;AnalogValue;1916;ZoneModule 10 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-1917;AnalogValue;1917;ZoneModule 10 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-1918;AnalogValue;1918;ZoneModule 10 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-1919;AnalogValue;1919;ZoneModule 10 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-1920;AnalogValue;1920;ZoneModule 10 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-1921;AnalogValue;1921;ZoneModule 10 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-2001;AnalogValue;2001;ZoneModule 11 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-2002;AnalogValue;2002;ZoneModule 11 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-2003;AnalogValue;2003;ZoneModule 11 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-2004;AnalogValue;2004;ZoneModule 11 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-2005;AnalogValue;2005;ZoneModule 11 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-2006;AnalogValue;2006;ZoneModule 11 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-2007;AnalogValue;2007;ZoneModule 11 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2008;AnalogValue;2008;ZoneModule 11 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2009;AnalogValue;2009;ZoneModule 11 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-2010;AnalogValue;2010;ZoneModule 11 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-2011;AnalogValue;2011;ZoneModule 11 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2012;AnalogValue;2012;ZoneModule 11 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2013;AnalogValue;2013;ZoneModule 11 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2014;AnalogValue;2014;ZoneModule 11 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-2015;AnalogValue;2015;ZoneModule 11 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2016;AnalogValue;2016;ZoneModule 11 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-2017;AnalogValue;2017;ZoneModule 11 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-2018;AnalogValue;2018;ZoneModule 11 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-2019;AnalogValue;2019;ZoneModule 11 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-2020;AnalogValue;2020;ZoneModule 11 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-2021;AnalogValue;2021;ZoneModule 11 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-2101;AnalogValue;2101;ZoneModule 12 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-2102;AnalogValue;2102;ZoneModule 12 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-2103;AnalogValue;2103;ZoneModule 12 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-2104;AnalogValue;2104;ZoneModule 12 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-2105;AnalogValue;2105;ZoneModule 12 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-2106;AnalogValue;2106;ZoneModule 12 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-2107;AnalogValue;2107;ZoneModule 12 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2108;AnalogValue;2108;ZoneModule 12 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2109;AnalogValue;2109;ZoneModule 12 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-2110;AnalogValue;2110;ZoneModule 12 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-2111;AnalogValue;2111;ZoneModule 12 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2112;AnalogValue;2112;ZoneModule 12 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2113;AnalogValue;2113;ZoneModule 12 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2114;AnalogValue;2114;ZoneModule 12 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-2115;AnalogValue;2115;ZoneModule 12 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2116;AnalogValue;2116;ZoneModule 12 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-2117;AnalogValue;2117;ZoneModule 12 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-2118;AnalogValue;2118;ZoneModule 12 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-2119;AnalogValue;2119;ZoneModule 12 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-2120;AnalogValue;2120;ZoneModule 12 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-2121;AnalogValue;2121;ZoneModule 12 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-2201;AnalogValue;2201;ZoneModule 13 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-2202;AnalogValue;2202;ZoneModule 13 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-2203;AnalogValue;2203;ZoneModule 13 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-2204;AnalogValue;2204;ZoneModule 13 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-2205;AnalogValue;2205;ZoneModule 13 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-2206;AnalogValue;2206;ZoneModule 13 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-2207;AnalogValue;2207;ZoneModule 13 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2208;AnalogValue;2208;ZoneModule 13 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2209;AnalogValue;2209;ZoneModule 13 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-2210;AnalogValue;2210;ZoneModule 13 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-2211;AnalogValue;2211;ZoneModule 13 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2212;AnalogValue;2212;ZoneModule 13 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2213;AnalogValue;2213;ZoneModule 13 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2214;AnalogValue;2214;ZoneModule 13 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-2215;AnalogValue;2215;ZoneModule 13 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2216;AnalogValue;2216;ZoneModule 13 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-2217;AnalogValue;2217;ZoneModule 13 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-2218;AnalogValue;2218;ZoneModule 13 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-2219;AnalogValue;2219;ZoneModule 13 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-2220;AnalogValue;2220;ZoneModule 13 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-2221;AnalogValue;2221;ZoneModule 13 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-2301;AnalogValue;2301;ZoneModule 14 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-2302;AnalogValue;2302;ZoneModule 14 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-2303;AnalogValue;2303;ZoneModule 14 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-2304;AnalogValue;2304;ZoneModule 14 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-2305;AnalogValue;2305;ZoneModule 14 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-2306;AnalogValue;2306;ZoneModule 14 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-2307;AnalogValue;2307;ZoneModule 14 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2308;AnalogValue;2308;ZoneModule 14 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2309;AnalogValue;2309;ZoneModule 14 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-2310;AnalogValue;2310;ZoneModule 14 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-2311;AnalogValue;2311;ZoneModule 14 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2312;AnalogValue;2312;ZoneModule 14 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2313;AnalogValue;2313;ZoneModule 14 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2314;AnalogValue;2314;ZoneModule 14 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-2315;AnalogValue;2315;ZoneModule 14 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2316;AnalogValue;2316;ZoneModule 14 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-2317;AnalogValue;2317;ZoneModule 14 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-2318;AnalogValue;2318;ZoneModule 14 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-2319;AnalogValue;2319;ZoneModule 14 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-2320;AnalogValue;2320;ZoneModule 14 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-2321;AnalogValue;2321;ZoneModule 14 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-2401;AnalogValue;2401;ZoneModule 15 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-2402;AnalogValue;2402;ZoneModule 15 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-2403;AnalogValue;2403;ZoneModule 15 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-2404;AnalogValue;2404;ZoneModule 15 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-2405;AnalogValue;2405;ZoneModule 15 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-2406;AnalogValue;2406;ZoneModule 15 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-2407;AnalogValue;2407;ZoneModule 15 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2408;AnalogValue;2408;ZoneModule 15 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2409;AnalogValue;2409;ZoneModule 15 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-2410;AnalogValue;2410;ZoneModule 15 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-2411;AnalogValue;2411;ZoneModule 15 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2412;AnalogValue;2412;ZoneModule 15 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2413;AnalogValue;2413;ZoneModule 15 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2414;AnalogValue;2414;ZoneModule 15 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-2415;AnalogValue;2415;ZoneModule 15 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2416;AnalogValue;2416;ZoneModule 15 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-2417;AnalogValue;2417;ZoneModule 15 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-2418;AnalogValue;2418;ZoneModule 15 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-2419;AnalogValue;2419;ZoneModule 15 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-2420;AnalogValue;2420;ZoneModule 15 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-2421;AnalogValue;2421;ZoneModule 15 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-2501;AnalogValue;2501;ZoneModule 16 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-2502;AnalogValue;2502;ZoneModule 16 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-2503;AnalogValue;2503;ZoneModule 16 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-2504;AnalogValue;2504;ZoneModule 16 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-2505;AnalogValue;2505;ZoneModule 16 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-2506;AnalogValue;2506;ZoneModule 16 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-2507;AnalogValue;2507;ZoneModule 16 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2508;AnalogValue;2508;ZoneModule 16 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2509;AnalogValue;2509;ZoneModule 16 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-2510;AnalogValue;2510;ZoneModule 16 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-2511;AnalogValue;2511;ZoneModule 16 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2512;AnalogValue;2512;ZoneModule 16 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2513;AnalogValue;2513;ZoneModule 16 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2514;AnalogValue;2514;ZoneModule 16 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-2515;AnalogValue;2515;ZoneModule 16 VAV Extract Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-2516;AnalogValue;2516;ZoneModule 16 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-2517;AnalogValue;2517;ZoneModule 16 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-2518;AnalogValue;2518;ZoneModule 16 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-2519;AnalogValue;2519;ZoneModule 16 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-2520;AnalogValue;2520;ZoneModule 16 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-2521;AnalogValue;2521;ZoneModule 16 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-2601;AnalogValue;2601;ZoneModule 17 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-2602;AnalogValue;2602;ZoneModule 17 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-2603;AnalogValue;2603;ZoneModule 17 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-2604;AnalogValue;2604;ZoneModule 17 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-2605;AnalogValue;2605;ZoneModule 17 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-2606;AnalogValue;2606;ZoneModule 17 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-2607;AnalogValue;2607;ZoneModule 17 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2608;AnalogValue;2608;ZoneModule 17 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2609;AnalogValue;2609;ZoneModule 17 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-2610;AnalogValue;2610;ZoneModule 17 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-2611;AnalogValue;2611;ZoneModule 17 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2612;AnalogValue;2612;ZoneModule 17 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2613;AnalogValue;2613;ZoneModule 17 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2614;AnalogValue;2614;ZoneModule 17 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-2615;AnalogValue;2615;ZoneModule 17 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2616;AnalogValue;2616;ZoneModule 17 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-2617;AnalogValue;2617;ZoneModule 17 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-2618;AnalogValue;2618;ZoneModule 17 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-2619;AnalogValue;2619;ZoneModule 17 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-2620;AnalogValue;2620;ZoneModule 17 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-2621;AnalogValue;2621;ZoneModule 17 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-2701;AnalogValue;2701;ZoneModule 18 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-2702;AnalogValue;2702;ZoneModule 18 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-2703;AnalogValue;2703;ZoneModule 18 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-2704;AnalogValue;2704;ZoneModule 18 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-2705;AnalogValue;2705;ZoneModule 18 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-2706;AnalogValue;2706;ZoneModule 18 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-2707;AnalogValue;2707;ZoneModule 18 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2708;AnalogValue;2708;ZoneModule 18 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2709;AnalogValue;2709;ZoneModule 18 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-2710;AnalogValue;2710;ZoneModule 18 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-2711;AnalogValue;2711;ZoneModule 18 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2712;AnalogValue;2712;ZoneModule 18 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2713;AnalogValue;2713;ZoneModule 18 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2714;AnalogValue;2714;ZoneModule 18 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-2715;AnalogValue;2715;ZoneModule 18 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2716;AnalogValue;2716;ZoneModule 18 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-2717;AnalogValue;2717;ZoneModule 18 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-2718;AnalogValue;2718;ZoneModule 18 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-2719;AnalogValue;2719;ZoneModule 18 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-2720;AnalogValue;2720;ZoneModule 18 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-2721;AnalogValue;2721;ZoneModule 18 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-2801;AnalogValue;2801;ZoneModule 19 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-2802;AnalogValue;2802;ZoneModule 19 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-2803;AnalogValue;2803;ZoneModule 19 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-2804;AnalogValue;2804;ZoneModule 19 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-2805;AnalogValue;2805;ZoneModule 19 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-2806;AnalogValue;2806;ZoneModule 19 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-2807;AnalogValue;2807;ZoneModule 19 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2808;AnalogValue;2808;ZoneModule 19 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2809;AnalogValue;2809;ZoneModule 19 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-2810;AnalogValue;2810;ZoneModule 19 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-2811;AnalogValue;2811;ZoneModule 19 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2812;AnalogValue;2812;ZoneModule 19 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2813;AnalogValue;2813;ZoneModule 19 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2814;AnalogValue;2814;ZoneModule 19 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-2815;AnalogValue;2815;ZoneModule 19 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2816;AnalogValue;2816;ZoneModule 19 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-2817;AnalogValue;2817;ZoneModule 19 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-2818;AnalogValue;2818;ZoneModule 19 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-2819;AnalogValue;2819;ZoneModule 19 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-2820;AnalogValue;2820;ZoneModule 19 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-2821;AnalogValue;2821;ZoneModule 19 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-2901;AnalogValue;2901;ZoneModule 20 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-2902;AnalogValue;2902;ZoneModule 20 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-2903;AnalogValue;2903;ZoneModule 20 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-2904;AnalogValue;2904;ZoneModule 20 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-2905;AnalogValue;2905;ZoneModule 20 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-2906;AnalogValue;2906;ZoneModule 20 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-2907;AnalogValue;2907;ZoneModule 20 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2908;AnalogValue;2908;ZoneModule 20 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2909;AnalogValue;2909;ZoneModule 20 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-2910;AnalogValue;2910;ZoneModule 20 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-2911;AnalogValue;2911;ZoneModule 20 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-2912;AnalogValue;2912;ZoneModule 20 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-2913;AnalogValue;2913;ZoneModule 20 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-2914;AnalogValue;2914;ZoneModule 20 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-2915;AnalogValue;2915;ZoneModule 20 VAV Extract Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-2916;AnalogValue;2916;ZoneModule 20 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-2917;AnalogValue;2917;ZoneModule 20 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-2918;AnalogValue;2918;ZoneModule 20 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-2919;AnalogValue;2919;ZoneModule 20 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-2920;AnalogValue;2920;ZoneModule 20 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-2921;AnalogValue;2921;ZoneModule 20 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-3001;AnalogValue;3001;ZoneModule 21 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-3002;AnalogValue;3002;ZoneModule 21 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-3003;AnalogValue;3003;ZoneModule 21 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-3004;AnalogValue;3004;ZoneModule 21 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-3005;AnalogValue;3005;ZoneModule 21 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-3006;AnalogValue;3006;ZoneModule 21 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-3007;AnalogValue;3007;ZoneModule 21 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-3008;AnalogValue;3008;ZoneModule 21 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-3009;AnalogValue;3009;ZoneModule 21 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-3010;AnalogValue;3010;ZoneModule 21 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-3011;AnalogValue;3011;ZoneModule 21 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-3012;AnalogValue;3012;ZoneModule 21 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-3013;AnalogValue;3013;ZoneModule 21 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-3014;AnalogValue;3014;ZoneModule 21 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-3015;AnalogValue;3015;ZoneModule 21 VAV Extract Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-3016;AnalogValue;3016;ZoneModule 21 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-3017;AnalogValue;3017;ZoneModule 21 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-3018;AnalogValue;3018;ZoneModule 21 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-3019;AnalogValue;3019;ZoneModule 21 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-3020;AnalogValue;3020;ZoneModule 21 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-3021;AnalogValue;3021;ZoneModule 21 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-3101;AnalogValue;3101;ZoneModule 22 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-3102;AnalogValue;3102;ZoneModule 22 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-3103;AnalogValue;3103;ZoneModule 22 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-3104;AnalogValue;3104;ZoneModule 22 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-3105;AnalogValue;3105;ZoneModule 22 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-3106;AnalogValue;3106;ZoneModule 22 VAV Supply PIR Min. Air Flow ;20;;06.12.2022;14:25:29
AV-3107;AnalogValue;3107;ZoneModule 22 VAV Supply 1 Min. Air Flow ;50;;06.12.2022;14:25:29
AV-3108;AnalogValue;3108;ZoneModule 22 VAV Supply 1 Max. Air Flow ;175;;06.12.2022;14:25:29
AV-3109;AnalogValue;3109;ZoneModule 22 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-3110;AnalogValue;3110;ZoneModule 22 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-3111;AnalogValue;3111;ZoneModule 22 VAV Extract Min. Air Flow ;50;;06.12.2022;14:25:29
AV-3112;AnalogValue;3112;ZoneModule 22 VAV Extract Max. Air Flow ;175;;06.12.2022;14:25:29
AV-3113;AnalogValue;3113;ZoneModule 22 VAV Supply 1 Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-3114;AnalogValue;3114;ZoneModule 22 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-3115;AnalogValue;3115;ZoneModule 22 VAV Extract Nominal Air Flow ;270;;06.12.2022;14:25:29
AV-3116;AnalogValue;3116;ZoneModule 22 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-3117;AnalogValue;3117;ZoneModule 22 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-3118;AnalogValue;3118;ZoneModule 22 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-3119;AnalogValue;3119;ZoneModule 22 Heat Valve Max. Flow ;198;;06.12.2022;14:25:29
AV-3120;AnalogValue;3120;ZoneModule 22 Cool Valve Max. Flow ;252;;06.12.2022;14:25:29
AV-3121;AnalogValue;3121;ZoneModule 22 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-3201;AnalogValue;3201;ZoneModule 23 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-3202;AnalogValue;3202;ZoneModule 23 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-3203;AnalogValue;3203;ZoneModule 23 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-3204;AnalogValue;3204;ZoneModule 23 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-3205;AnalogValue;3205;ZoneModule 23 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-3206;AnalogValue;3206;ZoneModule 23 VAV Supply PIR Min. Air Flow ;34;;06.12.2022;14:25:29
AV-3207;AnalogValue;3207;ZoneModule 23 VAV Supply 1 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-3208;AnalogValue;3208;ZoneModule 23 VAV Supply 1 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-3209;AnalogValue;3209;ZoneModule 23 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-3210;AnalogValue;3210;ZoneModule 23 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-3211;AnalogValue;3211;ZoneModule 23 VAV Extract Min. Air Flow ;10;;06.12.2022;14:25:29
AV-3212;AnalogValue;3212;ZoneModule 23 VAV Extract Max. Air Flow ;100;;06.12.2022;14:25:29
AV-3213;AnalogValue;3213;ZoneModule 23 VAV Supply 1 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-3214;AnalogValue;3214;ZoneModule 23 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-3215;AnalogValue;3215;ZoneModule 23 VAV Extract Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-3216;AnalogValue;3216;ZoneModule 23 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-3217;AnalogValue;3217;ZoneModule 23 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-3218;AnalogValue;3218;ZoneModule 23 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-3219;AnalogValue;3219;ZoneModule 23 Heat Valve Max. Flow ;100;;06.12.2022;14:25:29
AV-3220;AnalogValue;3220;ZoneModule 23 Cool Valve Max. Flow ;100;;06.12.2022;14:25:29
AV-3221;AnalogValue;3221;ZoneModule 23 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-3301;AnalogValue;3301;ZoneModule 24 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-3302;AnalogValue;3302;ZoneModule 24 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-3303;AnalogValue;3303;ZoneModule 24 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-3304;AnalogValue;3304;ZoneModule 24 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-3305;AnalogValue;3305;ZoneModule 24 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-3306;AnalogValue;3306;ZoneModule 24 VAV Supply PIR Min. Air Flow ;34;;06.12.2022;14:25:29
AV-3307;AnalogValue;3307;ZoneModule 24 VAV Supply 1 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-3308;AnalogValue;3308;ZoneModule 24 VAV Supply 1 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-3309;AnalogValue;3309;ZoneModule 24 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-3310;AnalogValue;3310;ZoneModule 24 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-3311;AnalogValue;3311;ZoneModule 24 VAV Extract Min. Air Flow ;10;;06.12.2022;14:25:29
AV-3312;AnalogValue;3312;ZoneModule 24 VAV Extract Max. Air Flow ;100;;06.12.2022;14:25:29
AV-3313;AnalogValue;3313;ZoneModule 24 VAV Supply 1 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-3314;AnalogValue;3314;ZoneModule 24 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-3315;AnalogValue;3315;ZoneModule 24 VAV Extract Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-3316;AnalogValue;3316;ZoneModule 24 Room Panel Low Air Flow ;20;;06.12.2022;14:25:29
AV-3317;AnalogValue;3317;ZoneModule 24 Room Panel High Air Flow ;90;;06.12.2022;14:25:29
AV-3318;AnalogValue;3318;ZoneModule 24 Room Panel Override Timeout ;60;;06.12.2022;14:25:29
AV-3319;AnalogValue;3319;ZoneModule 24 Heat Valve Max. Flow ;100;;06.12.2022;14:25:29
AV-3320;AnalogValue;3320;ZoneModule 24 Cool Valve Max. Flow ;100;;06.12.2022;14:25:29
AV-3321;AnalogValue;3321;ZoneModule 24 Operation Mode from BMS ;0;;06.12.2022;14:25:29
AV-3401;AnalogValue;3401;ZoneModule 25 Room Temperature Setpoint ;21;;06.12.2022;14:25:29
AV-3402;AnalogValue;3402;ZoneModule 25 Minimum Supply Temperature ;15;;06.12.2022;14:25:29
AV-3403;AnalogValue;3403;ZoneModule 25 Maximum Supply Temperature ;40;;06.12.2022;14:25:29
AV-3404;AnalogValue;3404;ZoneModule 25 Room CO2 Setpoint ;800;;06.12.2022;14:25:29
AV-3405;AnalogValue;3405;ZoneModule 25 Room RH Setpoint ;70;;06.12.2022;14:25:29
AV-3406;AnalogValue;3406;ZoneModule 25 VAV Supply PIR Min. Air Flow ;34;;06.12.2022;14:25:29
AV-3407;AnalogValue;3407;ZoneModule 25 VAV Supply 1 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-3408;AnalogValue;3408;ZoneModule 25 VAV Supply 1 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-3409;AnalogValue;3409;ZoneModule 25 VAV Supply 2 Min. Air Flow ;10;;06.12.2022;14:25:29
AV-3410;AnalogValue;3410;ZoneModule 25 VAV Supply 2 Max. Air Flow ;100;;06.12.2022;14:25:29
AV-3411;AnalogValue;3411;ZoneModule 25 VAV Extract Min. Air Flow ;10;;06.12.2022;14:25:29
AV-3412;AnalogValue;3412;ZoneModule 25 VAV Extract Max. Air Flow ;100;;06.12.2022;14:25:29
AV-3413;AnalogValue;3413;ZoneModule 25 VAV Supply 1 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-3414;AnalogValue;3414;ZoneModule 25 VAV Supply 2 Nominal Air Flow ;100;;06.12.2022;14:25:29
AV-3415;AnalogValue;3415;ZoneModule 25 VAV Extract Nominal Air Flow ;100;;06.12.2022;14:25:29
